line_id,bus0_id,bus1_id,voltage_kv,length_pdf,in_csv,geometry,connection_type,length_km,r_pu,x_pu,b_pu,rating_mva,is_transformer
495C,0,42,66,115.217,False,"[[295.2, 627.48], [321.96, 627.36], [344.52, 625.08], [355.56, 619.44], [372.96, 615.96], [388.2, 615.96], [388.81, 616.301], [389.518, 616.675], [390.311, 617.078], [391.181, 617.506], [392.115, 617.955], [393.103, 618.422], [394.135, 618.904], [395.198, 619.397], [396.284, 619.897], [397.38, 620.4], [398.476, 620.903], [399.562, 621.403], [400.625, 621.896], [401.657, 622.378], [402.645, 622.845], [403.579, 623.294], [404.449, 623.722], [405.242, 624.125], [405.95, 624.499], [406.56, 624.84]]",actual,11.5217,0.007935,0.101304,0.00137517,50.0,
482B,0,139,66,89.277,False,"[[404.88, 627.84], [391.08, 621.36], [391.098, 622.493], [391.116, 623.625], [391.134, 624.755], [391.151, 625.884], [391.168, 627.011], [391.185, 628.138], [391.201, 629.264], [391.216, 630.39], [391.231, 631.515], [391.245, 632.64], [391.258, 633.765], [391.27, 634.89], [391.281, 636.016], [391.291, 637.142], [391.299, 638.269], [391.307, 639.396], [391.312, 640.525], [391.316, 641.655], [391.319, 642.787], [391.32, 643.92], [386.88, 647.28], [388.56, 661.32], [395.28, 676.8], [400.32, 683.76], [400.36, 684.066], [400.409, 684.372], [400.465, 684.678], [400.527, 684.984], [400.596, 685.29], [400.669, 685.596], [400.746, 685.902], [400.827, 686.208], [400.91, 686.514], [400.995, 686.82], [401.081, 687.126], [401.167, 687.432], [401.252, 687.738], [401.336, 688.044], [401.417, 688.35], [401.495, 688.656], [401.569, 688.962], [401.639, 689.268], [401.703, 689.574], [401.76, 689.88]]",actual,8.9277,0.006149,0.078497,0.00106556,50.0,
L0001,0,140,66,11.64,False,"[[379.08, 632.04], [390.72, 632.04]]",actual,1.164,0.000802,0.010234,0.00013893,50.0,
L0002,1,2,66,93.98,False,"[[312.96, 697.68], [294.24, 699.6], [288.48, 709.2], [289.44, 719.52], [299.28, 720.6], [313.44, 727.2], [313.631, 727.609], [313.843, 728.075], [314.072, 728.594], [314.316, 729.16], [314.572, 729.769], [314.838, 730.414], [315.109, 731.091], [315.383, 731.795], [315.658, 732.519], [315.93, 733.26], [316.197, 734.012], [316.455, 734.769], [316.703, 735.526], [316.936, 736.279], [317.152, 737.021], [317.349, 737.748], [317.523, 738.455], [317.671, 739.136], [317.791, 739.786], [317.88, 740.4], [317.871, 741.102], [317.846, 741.804], [317.807, 742.506], [317.754, 743.208], [317.691, 743.91], [317.618, 744.612], [317.537, 745.314], [317.45, 746.016], [317.359, 746.718], [317.265, 747.42], [317.17, 748.122], [317.076, 748.824], [316.985, 749.526], [316.898, 750.228], [316.817, 750.93], [316.743, 751.632], [316.679, 752.334], [316.626, 753.036], [316.586, 753.738], [316.56, 754.44]]",actual,9.398,0.006472,0.082632,0.00112169,50.0,
L0003,1,2,66,59.552,False,"[[313.92, 697.32], [312.48, 704.76], [312.722, 705.807], [313.048, 707.061], [313.447, 708.498], [313.911, 710.095], [314.432, 711.827], [315.0, 713.671], [315.606, 715.604], [316.241, 717.601], [316.897, 719.639], [317.565, 721.695], [318.235, 723.744], [318.9, 725.764], [319.549, 727.73], [320.174, 729.618], [320.766, 731.406], [321.316, 733.068], [321.815, 734.583], [322.255, 735.926], [322.626, 737.072], [322.92, 738.0], [320.28, 754.92]]",actual,5.9552,0.004101,0.052361,0.00071078,50.0,
L0004,1,235,66,35.124,False,"[[339.48, 707.52], [339.48, 700.32], [311.64, 698.16]]",actual,3.5124,0.002419,0.030883,0.00041922,50.0,
L0005,1,237,66,17.225,False,"[[315.72, 679.32], [313.2, 696.36]]",actual,1.7225,0.001186,0.015145,0.00020559,50.0,
L0006,2,4,66,81.526,False,"[[376.56, 799.92], [364.32, 785.52], [357.48, 778.56], [326.28, 777.0], [326.245, 776.82], [326.211, 776.64], [326.18, 776.46], [326.149, 776.28], [326.121, 776.1], [326.093, 775.92], [326.067, 775.74], [326.042, 775.56], [326.018, 775.38], [325.995, 775.2], [325.973, 775.02], [325.952, 774.84], [325.931, 774.66], [325.911, 774.48], [325.892, 774.3], [325.873, 774.12], [325.854, 773.94], [325.836, 773.76], [325.818, 773.58], [325.8, 773.4], [307.92, 771.36]]",actual,8.1526,0.005615,0.071681,0.00097305,50.0,
4705,2,232,66,96.153,False,"[[291.0, 694.08], [290.502, 694.668], [289.981, 695.279], [289.44, 695.91], [288.881, 696.559], [288.307, 697.223], [287.721, 697.899], [287.125, 698.585], [286.521, 699.279], [285.912, 699.978], [285.3, 700.68], [284.688, 701.382], [284.079, 702.081], [283.475, 702.775], [282.879, 703.461], [282.292, 704.138], [281.719, 704.801], [281.16, 705.45], [280.619, 706.081], [280.098, 706.692], [279.6, 707.28], [279.6, 708.81], [279.6, 710.406], [279.6, 712.061], [279.6, 713.768], [279.6, 715.519], [279.6, 717.307], [279.6, 719.124], [279.6, 720.964], [279.6, 722.818], [279.6, 724.68], [279.6, 726.542], [279.6, 728.396], [279.6, 730.236], [279.6, 732.053], [279.6, 733.841], [279.6, 735.592], [279.6, 737.299], [279.6, 738.954], [279.6, 740.55], [279.6, 742.08], [283.32, 749.04], [296.64, 754.56], [318.24, 754.8]]",actual,9.6153,0.006622,0.084542,0.00114763,50.0,
L0007,2,236,66,27.297,False,"[[343.92, 742.2], [318.6, 752.4]]",actual,2.7297,0.00188,0.024001,0.0003258,50.0,
L0008,3,4,66,101.776,False,"[[287.16, 781.8], [293.52, 779.76], [303.48, 786.96], [315.36, 806.16], [331.44, 810.96], [373.92, 801.84]]",actual,10.1776,0.007009,0.089486,0.00121474,50.0,
L0009,3,14,66,62.086,False,"[[286.56, 780.48], [290.28, 776.04], [280.32, 764.16], [279.743, 763.145], [279.132, 762.018], [278.492, 760.792], [277.828, 759.48], [277.146, 758.096], [276.45, 756.654], [275.747, 755.167], [275.042, 753.648], [274.339, 752.111], [273.645, 750.57], [272.964, 749.038], [272.302, 747.528], [271.664, 746.054], [271.056, 744.63], [270.482, 743.269], [269.948, 741.984], [269.46, 740.789], [269.022, 739.698], [268.64, 738.724], [268.32, 737.88], [268.319, 737.286], [268.317, 736.692], [268.313, 736.098], [268.308, 735.504], [268.301, 734.91], [268.294, 734.316], [268.286, 733.722], [268.278, 733.128], [268.269, 732.534], [268.26, 731.94], [268.251, 731.346], [268.242, 730.752], [268.234, 730.158], [268.226, 729.564], [268.219, 728.97], [268.212, 728.376], [268.207, 727.782], [268.203, 727.188], [268.201, 726.594], [268.2, 726.0]]",actual,6.2086,0.004276,0.054589,0.00074102,50.0,
454B,4,70,66,59.047,False,"[[376.68, 801.48], [376.68, 825.96], [362.88, 837.24], [355.44, 852.24]]",actual,5.9047,0.004067,0.051917,0.00070475,50.0,
454A,4,204,66,46.935,False,"[[378.24, 801.48], [364.56, 813.96], [363.156, 814.093], [361.752, 814.239], [360.348, 814.396], [358.943, 814.564], [357.538, 814.74], [356.133, 814.923], [354.727, 815.113], [353.32, 815.306], [351.913, 815.502], [350.505, 815.7], [349.096, 815.898], [347.686, 816.094], [346.275, 816.288], [344.863, 816.477], [343.449, 816.66], [342.035, 816.836], [340.618, 817.004], [339.201, 817.161], [337.781, 817.307], [336.36, 817.44]]",actual,4.6935,0.003232,0.041267,0.00056019,50.0,
L0010,4,214,66,23.353,False,"[[376.68, 800.28], [353.52, 797.28]]",actual,2.3353,0.001608,0.020533,0.00027873,50.0,
L0011,4,213,66,28.226,False,"[[375.48, 799.56], [376.68, 771.36]]",actual,2.8226,0.001944,0.024818,0.00033689,50.0,
456A,4,229,66,34.306,False,"[[379.08, 798.0], [385.2, 785.88], [392.04, 772.32], [397.32, 774.0]]",actual,3.4306,0.002363,0.030163,0.00040946,50.0,
453C,5,6,66,127.533,False,"[[590.4, 819.24], [595.56, 819.96], [606.84, 825.24], [627.6, 855.24], [637.08, 856.44], [640.92, 855.48], [699.72, 844.2]]",actual,12.7533,0.008783,0.112133,0.00152216,50.0,
461C,5,249,66,75.005,False,"[[572.4, 749.64], [571.44, 768.12], [578.04, 792.84], [591.72, 813.84], [588.96, 819.0]]",actual,7.5005,0.005166,0.065948,0.00089522,50.0,
L0012,6,7,66,27.186,False,"[[698.64, 840.84], [686.16, 826.68], [677.88, 827.4]]",actual,2.7186,0.001872,0.023903,0.00032448,50.0,
455A,6,256,66,30.041,False,"[[699.36, 842.4], [670.08, 835.68]]",actual,3.0041,0.002069,0.026413,0.00035855,50.0,
441B,6,276,66,41.195,False,"[[700.2, 841.08], [718.44, 807.48], [721.2, 808.56]]",actual,4.1195,0.002837,0.036221,0.00049168,50.0,
463A,6,268,66,102.437,False,"[[700.2, 841.68], [697.44, 831.84], [699.6, 806.76], [693.36, 782.76], [692.64, 740.52]]",actual,10.2437,0.007055,0.090067,0.00122263,50.0,
464B,7,8,66,79.321,False,"[[685.8, 826.32], [683.04, 819.84], [675.6, 814.56], [637.32, 812.64], [635.76, 808.8], [615.12, 807.48]]",actual,7.9321,0.005463,0.069743,0.00094673,50.0,
L0013,8,11,66,23.968,False,"[[627.6, 786.36], [613.92, 806.04]]",actual,2.3968,0.001651,0.021074,0.00028607,50.0,
L0014,9,10,66,23.349,False,"[[567.36, 542.64], [584.4, 536.16], [584.613, 535.967], [584.822, 535.784], [585.026, 535.61], [585.227, 535.443], [585.424, 535.283], [585.618, 535.128], [585.811, 534.977], [586.001, 534.829], [586.191, 534.684], [586.38, 534.54], [586.569, 534.396], [586.759, 534.251], [586.949, 534.103], [587.142, 533.952], [587.336, 533.798], [587.533, 533.637], [587.734, 533.47], [587.938, 533.296], [588.147, 533.113], [588.36, 532.92]]",actual,2.3349,0.001608,0.02053,0.00027868,50.0,
L0015,11,12,66,107.668,False,"[[627.84, 781.92], [627.36, 761.4], [605.76, 744.12], [596.16, 743.88], [591.24, 729.84], [598.68, 716.04], [618.0, 715.68]]",actual,10.7668,0.007415,0.094667,0.00128506,50.0,
L0016,11,12,66,70.832,False,"[[631.2, 784.08], [632.16, 761.76], [622.56, 737.64], [618.12, 724.8], [619.2, 715.92]]",actual,7.0832,0.004878,0.062279,0.00084541,50.0,
L0017,11,13,66,115.195,False,"[[592.68, 711.0], [581.28, 722.28], [581.88, 764.04], [585.96, 772.56], [603.96, 787.56], [621.6, 787.2], [627.84, 784.32]]",actual,11.5195,0.007934,0.101285,0.0013749,50.0,
464A,11,283,66,35.104,False,"[[661.44, 768.48], [660.014, 769.213], [658.548, 769.971], [657.046, 770.75], [655.512, 771.548], [653.951, 772.363], [652.368, 773.192], [650.767, 774.032], [649.152, 774.881], [647.528, 775.736], [645.9, 776.595], [644.272, 777.455], [642.648, 778.312], [641.033, 779.166], [639.432, 780.012], [637.849, 780.849], [636.288, 781.674], [634.754, 782.484], [633.252, 783.277], [631.786, 784.05], [630.36, 784.8]]",actual,3.5104,0.002418,0.030865,0.00041898,50.0,
411A,12,280,66,42.454,False,"[[652.32, 726.72], [652.32, 718.2], [618.48, 715.68]]",actual,4.2454,0.002924,0.037328,0.00050671,50.0,
L0018,12,284,66,23.369,False,"[[624.36, 690.0], [621.24, 713.16]]",actual,2.3369,0.001609,0.020547,0.00027892,50.0,
L0019,12,287,66,12.682,False,"[[605.76, 722.4], [618.36, 723.84]]",actual,1.2682,0.000873,0.011151,0.00015137,50.0,
L0020,13,285,66,11.111,False,"[[604.32, 703.32], [594.48, 708.48]]",actual,1.1111,0.000765,0.009769,0.00013261,50.0,
L0021,13,286,66,15.213,False,"[[591.84, 707.52], [583.8, 708.36], [578.64, 713.28]]",actual,1.5213,0.001048,0.013376,0.00018157,50.0,
L0022,13,286,66,16.753,False,"[[593.76, 708.84], [589.68, 710.52], [584.64, 714.36], [578.64, 714.12]]",actual,1.6753,0.001154,0.01473,0.00019995,50.0,
L0023,14,69,66,72.024,False,"[[221.16, 704.04], [221.16, 695.28], [231.72, 697.92], [235.2, 700.68], [256.8, 707.4], [260.28, 724.2], [268.44, 724.2]]",actual,7.2024,0.00496,0.063327,0.00085964,50.0,
L0024,14,309,66,58.223,False,"[[269.4, 724.92], [297.36, 724.56], [306.96, 721.8], [307.264, 721.743], [307.669, 721.645], [308.17, 721.507], [308.761, 721.333], [309.437, 721.125], [310.192, 720.884], [311.022, 720.613], [311.921, 720.314], [312.884, 719.989], [313.905, 719.64], [314.979, 719.27], [316.101, 718.88], [317.266, 718.473], [318.467, 718.05], [319.701, 717.615], [320.961, 717.169], [322.242, 716.714], [323.539, 716.253], [324.847, 715.788], [326.16, 715.32]]",actual,5.8223,0.00401,0.051192,0.00069492,50.0,
L0025,15,16,66,74.266,False,"[[273.72, 896.52], [256.32, 907.08], [248.04, 910.44], [233.16, 921.6], [227.28, 919.2], [223.08, 920.16], [222.904, 920.367], [222.737, 920.558], [222.576, 920.735], [222.422, 920.899], [222.274, 921.052], [222.13, 921.197], [221.989, 921.334], [221.851, 921.466], [221.715, 921.594], [221.58, 921.72], [221.445, 921.846], [221.309, 921.974], [221.171, 922.106], [221.03, 922.243], [220.886, 922.387], [220.738, 922.541], [220.584, 922.705], [220.423, 922.882], [220.256, 923.073], [220.08, 923.28], [220.403, 923.466], [220.789, 923.698], [221.232, 923.969], [221.724, 924.274], [222.255, 924.608], [222.819, 924.965], [223.407, 925.34], [224.012, 925.728], [224.626, 926.123], [225.24, 926.52], [225.847, 926.913], [226.439, 927.298], [227.008, 927.668], [227.546, 928.018], [228.045, 928.343], [228.497, 928.637], [228.895, 928.895], [229.23, 929.112], [229.494, 929.282], [229.68, 929.4]]",actual,7.4266,0.005115,0.065298,0.0008864,50.0,
L0026,15,33,66,62.085,False,"[[274.8, 894.6], [294.6, 895.56], [324.96, 866.16]]",actual,6.2085,0.004276,0.054588,0.00074101,50.0,
431C,15,30,66,71.393,False,"[[273.96, 895.44], [273.48, 904.32], [269.16, 912.84], [262.68, 921.96], [262.645, 922.518], [262.611, 923.076], [262.579, 923.634], [262.548, 924.193], [262.519, 924.752], [262.49, 925.311], [262.462, 925.871], [262.434, 926.432], [262.407, 926.993], [262.38, 927.555], [262.353, 928.118], [262.326, 928.682], [262.298, 929.247], [262.27, 929.813], [262.241, 930.381], [262.212, 930.949], [262.181, 931.52], [262.149, 932.091], [262.115, 932.665], [262.08, 933.24], [251.64, 943.32], [260.04, 956.881]]",actual,7.1393,0.004917,0.062772,0.00085211,50.0,
425J,15,36,66,38.553,False,"[[272.16, 867.84], [262.8, 872.88], [261.48, 877.08], [263.4, 883.8], [265.44, 887.16], [265.44, 894.72], [270.48, 894.72]]",actual,3.8553,0.002655,0.033898,0.00046015,50.0,
L0027,15,79,66,97.938,False,"[[188.88, 869.4], [202.68, 885.96], [234.12, 896.88], [248.04, 897.84], [250.8, 901.32], [256.92, 902.52], [257.642, 902.139], [258.401, 901.751], [259.193, 901.357], [260.014, 900.959], [260.859, 900.557], [261.725, 900.152], [262.606, 899.744], [263.5, 899.335], [264.401, 898.925], [265.305, 898.515], [266.208, 898.106], [267.107, 897.699], [267.995, 897.294], [268.871, 896.893], [269.728, 896.496], [270.564, 896.103], [271.373, 895.717], [272.151, 895.337], [272.895, 894.964], [273.6, 894.6]]",actual,9.7938,0.006745,0.086112,0.00116893,50.0,
425D,15,112,66,38.913,False,"[[273.96, 896.76], [293.16, 898.32], [298.32, 917.28]]",actual,3.8913,0.00268,0.034214,0.00046444,50.0,
L0028,16,84,66,10.479,False,"[[219.36, 928.56], [228.96, 932.76]]",actual,1.0479,0.000722,0.009214,0.00012507,50.0,
L0029,17,18,66,43.309,False,"[[437.28, 241.32], [440.28, 236.88], [444.84, 235.44], [459.48, 235.44], [464.76, 253.2]]",actual,4.3309,0.002983,0.038079,0.00051691,50.0,
L0030,17,121,66,51.766,False,"[[436.44, 240.48], [430.44, 243.84], [426.48, 241.92], [423.84, 246.72], [409.2, 247.2], [396.48, 244.32], [389.16, 244.32]]",actual,5.1766,0.003565,0.045515,0.00061785,50.0,
L0031,19,20,66,43.313,False,"[[307.08, 592.68], [290.88, 589.32], [290.76, 579.6], [282.72, 579.6], [282.36, 588.6]]",actual,4.3313,0.002983,0.038083,0.00051696,50.0,
L0032,19,42,66,53.092,False,"[[308.28, 593.04], [319.08, 601.56], [313.92, 608.76], [316.56, 612.12], [307.68, 620.04], [299.64, 621.12], [296.04, 626.16]]",actual,5.3092,0.003656,0.046681,0.00063368,50.0,
L0033,20,244,66,19.701,False,"[[264.36, 589.68], [281.76, 580.44]]",actual,1.9701,0.001357,0.017322,0.00023514,50.0,
L0034,20,297,66,18.02,False,"[[282.72, 579.72], [275.16, 579.96], [264.84, 578.28]]",actual,1.802,0.001241,0.015844,0.00021508,50.0,
L0035,20,298,66,15.567,False,"[[286.2, 579.6], [274.44, 569.4]]",actual,1.5567,0.001072,0.013687,0.0001858,50.0,
L0036,21,22,66,135.432,False,"[[432.0, 302.16], [426.6, 294.72], [435.12, 287.04], [455.64, 290.28], [463.92, 299.52], [479.16, 299.52], [512.52, 313.56], [523.92, 326.88], [523.956, 327.51], [523.992, 328.14], [524.028, 328.77], [524.064, 329.4], [524.1, 330.03], [524.136, 330.66], [524.172, 331.29], [524.208, 331.92], [524.244, 332.55], [524.28, 333.18], [524.316, 333.81], [524.352, 334.44], [524.388, 335.07], [524.424, 335.7], [524.46, 336.33], [524.496, 336.96], [524.532, 337.59], [524.568, 338.22], [524.604, 338.85], [524.64, 339.48]]",actual,13.5432,0.009327,0.119078,0.00161644,50.0,
L0037,21,95,66,71.837,False,"[[429.84, 303.6], [423.96, 297.48], [412.8, 304.44], [415.2, 313.68], [425.64, 343.08], [424.32, 352.44]]",actual,7.1837,0.004947,0.063162,0.00085741,50.0,
L0038,22,47,66,102.472,False,"[[597.48, 277.56], [601.44, 285.12], [590.4, 293.28], [559.92, 311.4], [555.6, 319.44], [546.24, 324.24], [526.2, 339.36]]",actual,10.2472,0.007057,0.090098,0.00122305,50.0,
L0039,22,52,66,36.221,False,"[[502.08, 360.6], [508.92, 362.04], [514.8, 358.44], [514.56, 347.16], [523.92, 341.28]]",actual,3.6221,0.002495,0.031847,0.00043231,50.0,
L0040,22,66,66,99.383,False,"[[525.0, 340.08], [534.72, 344.88], [537.48, 350.64], [537.48, 391.92], [549.36, 412.68], [549.84, 422.04], [557.4, 422.64]]",actual,9.9383,0.006845,0.087382,0.00118618,50.0,
L0041,23,24,66,12.051,False,"[[587.28, 561.12], [596.76, 568.56]]",actual,1.2051,0.00083,0.010596,0.00014383,50.0,
L0042,23,89,66,52.341,False,"[[544.2, 528.48], [549.0, 533.76], [575.76, 547.08], [585.12, 559.2]]",actual,5.2341,0.003605,0.046021,0.00062471,50.0,
L0043,25,41,66,70.261,False,"[[402.48, 456.96], [398.52, 470.28], [401.28, 476.4], [397.8, 494.76], [394.2, 503.4], [387.12, 508.32], [377.88, 517.44]]",actual,7.0261,0.004839,0.061777,0.0008386,50.0,
L0044,25,88,66,41.564,False,"[[377.76, 517.08], [375.84, 526.8], [379.08, 533.16], [377.28, 542.88], [372.84, 546.72], [373.08, 555.48]]",actual,4.1564,0.002863,0.036545,0.00049608,50.0,
L0045,25,27,66,43.831,False,"[[338.28, 508.8], [345.0, 513.24], [348.96, 513.84], [354.6, 517.2], [360.84, 519.24], [368.28, 520.32], [378.72, 516.48]]",actual,4.3831,0.003019,0.038538,0.00052314,50.0,
L0046,25,194,66,10.484,False,"[[413.16, 511.32], [404.4, 505.56]]",actual,1.0484,0.000722,0.009218,0.00012513,50.0,
L0047,25,195,66,13.385,False,"[[370.56, 519.48], [371.88, 506.16]]",actual,1.3385,0.000922,0.011769,0.00015976,50.0,
L0048,25,200,66,19.592,False,"[[384.96, 506.52], [391.08, 500.76], [391.08, 496.08], [388.56, 490.08]]",actual,1.9592,0.001349,0.017226,0.00023384,50.0,
L0049,26,27,66,10.331,False,"[[355.68, 528.24], [356.16, 517.92]]",actual,1.0331,0.000712,0.009084,0.00012331,50.0,
L0050,26,88,66,55.534,False,"[[341.04, 539.04], [343.68, 532.92], [351.96, 535.8], [357.12, 538.32], [357.085, 538.95], [357.051, 539.58], [357.02, 540.21], [356.989, 540.84], [356.961, 541.47], [356.933, 542.1], [356.907, 542.73], [356.882, 543.36], [356.858, 543.99], [356.835, 544.62], [356.813, 545.25], [356.792, 545.88], [356.771, 546.51], [356.751, 547.14], [356.732, 547.77], [356.713, 548.4], [356.694, 549.03], [356.676, 549.66], [356.658, 550.29], [356.64, 550.92], [364.2, 551.04], [370.08, 548.04], [370.084, 548.403], [370.097, 548.77], [370.116, 549.142], [370.142, 549.517], [370.174, 549.896], [370.21, 550.278], [370.249, 550.661], [370.291, 551.047], [370.335, 551.433], [370.38, 551.82], [370.425, 552.207], [370.469, 552.593], [370.511, 552.979], [370.55, 553.362], [370.586, 553.744], [370.618, 554.123], [370.644, 554.498], [370.663, 554.87], [370.676, 555.237], [370.68, 555.6]]",actual,5.5534,0.003825,0.048828,0.00066282,50.0,
L0051,27,94,66,92.071,False,"[[370.68, 436.44], [363.24, 442.92], [364.44, 447.6], [361.68, 449.76], [357.48, 447.36], [358.8, 452.76], [346.56, 464.4], [343.8, 476.64], [341.64, 479.16], [338.76, 490.68], [338.759, 491.663], [338.757, 492.633], [338.753, 493.592], [338.747, 494.54], [338.741, 495.48], [338.734, 496.413], [338.726, 497.34], [338.718, 498.262], [338.709, 499.182], [338.7, 500.1], [338.691, 501.018], [338.682, 501.938], [338.674, 502.861], [338.666, 503.787], [338.659, 504.72], [338.652, 505.66], [338.647, 506.608], [338.643, 507.567], [338.641, 508.537], [338.64, 509.52]]",actual,9.2071,0.006341,0.080953,0.00109891,50.0,
L0052,27,157,66,67.754,False,"[[337.08, 517.68], [330.84, 519.84], [327.72, 530.64], [297.84, 528.96], [297.442, 529.847], [297.041, 530.744], [296.637, 531.649], [296.231, 532.562], [295.822, 533.481], [295.412, 534.404], [295.0, 535.332], [294.588, 536.262], [294.174, 537.193], [293.76, 538.125], [293.346, 539.056], [292.932, 539.985], [292.52, 540.91], [292.108, 541.831], [291.697, 542.747], [291.289, 543.656], [290.883, 544.557], [290.479, 545.448], [290.078, 546.33], [289.68, 547.2]]",actual,6.7754,0.004666,0.059573,0.00080867,50.0,
L0053,27,85,66,47.108,False,"[[338.52, 508.92], [334.68, 528.0], [332.64, 543.12], [333.48, 555.48]]",actual,4.7108,0.003244,0.04142,0.00056225,50.0,
L0054,27,242,66,10.921,False,"[[358.32, 518.4], [358.44, 507.48]]",actual,1.0921,0.000752,0.009602,0.00013035,50.0,
482G,28,138,66,30.359,False,"[[481.32, 571.44], [487.32, 601.2]]",actual,3.0359,0.002091,0.026693,0.00036235,50.0,
L0055,29,30,66,89.68,False,"[[203.76, 956.401], [197.04, 948.96], [204.96, 941.4], [213.24, 948.0], [222.12, 951.481], [230.28, 957.241], [240.6, 949.56], [248.64, 945.48], [249.092, 946.197], [249.547, 946.91], [250.005, 947.618], [250.465, 948.322], [250.927, 949.022], [251.392, 949.719], [251.858, 950.414], [252.324, 951.106], [252.792, 951.796], [253.26, 952.485], [253.728, 953.174], [254.196, 953.861], [254.662, 954.549], [255.128, 955.237], [255.592, 955.926], [256.055, 956.617], [256.515, 957.309], [256.973, 958.004], [257.428, 958.701], [257.88, 959.401]]",actual,8.968,0.006176,0.078851,0.00107037,50.0,
433A,30,57,66,151.87,False,"[[258.72, 957.601], [272.76, 979.801], [281.64, 1009.081], [284.4, 1013.761], [273.84, 1037.161], [286.56, 1054.201], [288.12, 1066.921], [308.4, 1067.641], [309.36, 1058.161]]",actual,15.187,0.010459,0.133531,0.00181264,50.0,
424K,31,32,66,35.675,False,"[[309.0, 955.681], [313.92, 955.201], [321.6, 956.521], [325.08, 959.281], [325.08, 965.281], [329.76, 965.401], [329.795, 965.78], [329.829, 966.16], [329.86, 966.543], [329.891, 966.926], [329.919, 967.312], [329.947, 967.698], [329.973, 968.086], [329.998, 968.475], [330.022, 968.865], [330.045, 969.256], [330.067, 969.648], [330.088, 970.041], [330.109, 970.434], [330.129, 970.828], [330.148, 971.223], [330.167, 971.618], [330.186, 972.013], [330.204, 972.409], [330.222, 972.805], [330.24, 973.201]]",actual,3.5675,0.002457,0.031367,0.0004258,50.0,
L0056,32,154,66,19.463,False,"[[335.04, 948.96], [339.36, 953.521], [339.36, 961.081], [333.96, 962.641]]",actual,1.9463,0.00134,0.017113,0.0002323,50.0,
425A,33,73,66,66.854,False,"[[331.8, 869.04], [331.783, 869.309], [331.767, 869.577], [331.753, 869.842], [331.74, 870.107], [331.729, 870.369], [331.718, 870.631], [331.708, 870.891], [331.698, 871.15], [331.689, 871.408], [331.68, 871.665], [331.671, 871.921], [331.662, 872.176], [331.652, 872.431], [331.642, 872.685], [331.631, 872.938], [331.62, 873.191], [331.607, 873.444], [331.593, 873.696], [331.577, 873.948], [331.56, 874.2], [326.52, 881.16], [355.32, 888.48], [356.88, 895.32], [369.48, 905.76]]",actual,6.6854,0.004604,0.058781,0.00079793,50.0,
L0057,33,70,66,32.637,False,"[[354.24, 853.8], [344.28, 868.2], [343.71, 868.197], [343.082, 868.187], [342.404, 868.171], [341.682, 868.15], [340.922, 868.125], [340.13, 868.096], [339.312, 868.065], [338.474, 868.031], [337.623, 867.996], [336.765, 867.96], [335.906, 867.924], [335.052, 867.889], [334.21, 867.855], [333.386, 867.824], [332.586, 867.795], [331.815, 867.77], [331.081, 867.749], [330.39, 867.733], [329.748, 867.723], [329.16, 867.72]]",actual,3.2637,0.002248,0.028696,0.00038954,50.0,
424B,33,59,66,52.491,False,"[[324.96, 869.4], [312.24, 882.0], [302.04, 892.32], [306.12, 901.2], [315.36, 905.76]]",actual,5.2491,0.003615,0.046153,0.0006265,50.0,
482H,34,35,66,100.644,False,"[[468.36, 585.72], [463.8, 579.24], [459.84, 582.24], [453.0, 594.72], [452.928, 595.315], [452.856, 595.911], [452.784, 596.509], [452.712, 597.108], [452.64, 597.709], [452.568, 598.31], [452.496, 598.912], [452.424, 599.514], [452.352, 600.117], [452.28, 600.72], [452.208, 601.323], [452.136, 601.926], [452.064, 602.528], [451.992, 603.13], [451.92, 603.731], [451.848, 604.332], [451.776, 604.931], [451.704, 605.529], [451.632, 606.125], [451.56, 606.72], [438.96, 625.56], [429.84, 630.72], [423.48, 641.28], [423.498, 642.073], [423.516, 642.867], [423.534, 643.663], [423.552, 644.46], [423.57, 645.259], [423.588, 646.058], [423.606, 646.858], [423.624, 647.658], [423.642, 648.459], [423.66, 649.26], [423.678, 650.061], [423.696, 650.862], [423.714, 651.662], [423.732, 652.462], [423.75, 653.261], [423.768, 654.06], [423.786, 654.857], [423.804, 655.653], [423.822, 656.447], [423.84, 657.24]]",actual,10.0644,0.006931,0.088491,0.00120123,50.0,
L0058,34,89,66,105.427,False,"[[471.6, 584.4], [468.36, 576.72], [487.08, 569.16], [502.8, 566.76], [526.08, 543.84], [531.6, 538.32], [531.6, 529.68], [543.24, 527.28]]",actual,10.5427,0.007261,0.092696,0.00125832,50.0,
L0059,35,205,66,92.96,False,"[[422.88, 658.44], [412.08, 681.6], [401.76, 689.88], [402.48, 700.32], [403.8, 710.64], [408.36, 714.72], [418.92, 720.84], [421.8, 721.68], [423.36, 733.56]]",actual,9.296,0.006402,0.081735,0.00110952,50.0,
L0060,35,208,66,33.16,False,"[[423.48, 658.08], [430.44, 673.32], [446.76, 675.0]]",actual,3.316,0.002284,0.029156,0.00039578,50.0,
L0061,37,38,66,76.42,False,"[[202.2, 828.6], [217.32, 830.16], [233.28, 821.16], [259.92, 812.88], [259.92, 797.88]]",actual,7.642,0.005263,0.067192,0.00091211,50.0,
454F,38,310,33,72.436,False,"[[219.12, 788.16], [224.88, 788.28], [239.16, 809.52], [267.12, 809.76], [265.08, 796.8]]",actual,7.2436,0.037715,0.259413,0.00023665,20.0,
4507,38,330,66,43.121,False,"[[262.68, 798.84], [262.712, 799.541], [262.735, 800.241], [262.751, 800.939], [262.761, 801.636], [262.764, 802.331], [262.763, 803.026], [262.758, 803.72], [262.749, 804.414], [262.738, 805.107], [262.725, 805.8], [262.711, 806.493], [262.697, 807.186], [262.684, 807.88], [262.672, 808.574], [262.663, 809.269], [262.657, 809.964], [262.655, 810.661], [262.657, 811.359], [262.665, 812.059], [262.68, 812.76], [291.732, 815.678]]",actual,4.3121,0.00297,0.037914,0.00051467,50.0,
L0062,39,40,66,59.976,False,"[[384.72, 455.88], [436.44, 459.84], [440.16, 452.64]]",actual,5.9976,0.004131,0.052734,0.00071584,50.0,
L0063,39,94,66,30.761,False,"[[374.76, 437.52], [369.12, 443.52], [371.76, 454.68], [372.209, 454.684], [372.691, 454.697], [373.202, 454.716], [373.738, 454.742], [374.295, 454.774], [374.87, 454.81], [375.46, 454.849], [376.061, 454.891], [376.669, 454.935], [377.28, 454.98], [377.891, 455.025], [378.499, 455.069], [379.1, 455.111], [379.69, 455.15], [380.265, 455.186], [380.822, 455.218], [381.358, 455.244], [381.869, 455.263], [382.351, 455.276], [382.8, 455.28]]",actual,3.0761,0.002119,0.027047,0.00036715,50.0,
L0064,40,80,66,43.807,False,"[[441.0, 452.52], [444.84, 461.28], [455.52, 461.52], [463.44, 472.08], [473.28, 468.84]]",actual,4.3807,0.003017,0.038517,0.00052286,50.0,
L0065,40,142,66,42.531,False,"[[451.68, 426.24], [451.68, 442.44], [441.6, 442.44], [441.6, 446.04], [437.52, 447.0], [441.6, 449.64], [441.6, 453.24]]",actual,4.2531,0.002929,0.037395,0.00050763,50.0,
L0066,41,143,66,43.863,False,"[[393.48, 424.44], [393.682, 424.511], [394.059, 424.646], [394.591, 424.84], [395.26, 425.083], [396.045, 425.37], [396.927, 425.693], [397.887, 426.044], [398.906, 426.418], [399.963, 426.805], [401.04, 427.2], [402.117, 427.595], [403.174, 427.982], [404.193, 428.356], [405.153, 428.707], [406.035, 429.03], [406.82, 429.317], [407.489, 429.56], [408.021, 429.754], [408.398, 429.889], [408.6, 429.96], [408.276, 431.295], [407.952, 432.634], [407.628, 433.978], [407.304, 435.325], [406.98, 436.676], [406.656, 438.03], [406.332, 439.385], [406.008, 440.743], [405.684, 442.101], [405.36, 443.46], [405.036, 444.819], [404.712, 446.177], [404.388, 447.535], [404.064, 448.89], [403.74, 450.244], [403.416, 451.595], [403.092, 452.942], [402.768, 454.286], [402.444, 455.625], [402.12, 456.96]]",actual,4.3863,0.003021,0.038566,0.00052352,50.0,
482D,42,139,66,124.421,False,"[[297.48, 630.6], [312.24, 632.64], [328.8, 635.16], [340.32, 639.12], [367.8, 658.68], [386.4, 676.8], [393.0, 678.12], [401.4, 689.52]]",actual,12.4421,0.008569,0.109397,0.00148502,50.0,
L0067,42,206,66,51.688,False,"[[294.6, 630.72], [277.68, 679.56]]",actual,5.1688,0.00356,0.045447,0.00061692,50.0,
L0068,42,212,66,25.393,False,"[[295.68, 631.92], [293.76, 657.24]]",actual,2.5393,0.001749,0.022327,0.00030308,50.0,
L0069,42,225,66,28.25,False,"[[295.32, 631.2], [312.0, 654.0]]",actual,2.825,0.001946,0.024839,0.00033718,50.0,
L0070,43,44,66,122.02,False,"[[703.2, 199.44], [708.96, 206.88], [686.52, 221.76], [656.04, 234.12], [650.28, 244.8], [631.44, 247.32], [631.243, 247.986], [631.047, 248.652], [630.854, 249.318], [630.661, 249.984], [630.471, 250.65], [630.281, 251.316], [630.093, 251.982], [629.906, 252.648], [629.72, 253.314], [629.535, 253.98], [629.351, 254.646], [629.168, 255.312], [628.985, 255.978], [628.803, 256.644], [628.622, 257.31], [628.441, 257.976], [628.26, 258.642], [628.08, 259.308], [627.9, 259.974], [627.72, 260.64], [622.56, 266.52]]",actual,12.202,0.008404,0.107286,0.00145636,50.0,
L0071,43,65,66,56.743,False,"[[729.72, 173.64], [735.84, 181.68], [721.56, 189.72], [715.68, 202.08], [711.12, 205.44], [710.75, 204.899], [710.394, 204.391], [710.052, 203.912], [709.72, 203.458], [709.399, 203.025], [709.085, 202.61], [708.778, 202.21], [708.476, 201.821], [708.177, 201.439], [707.88, 201.06], [707.583, 200.681], [707.284, 200.299], [706.982, 199.91], [706.675, 199.51], [706.361, 199.095], [706.04, 198.662], [705.708, 198.208], [705.366, 197.729], [705.01, 197.221], [704.64, 196.68]]",actual,5.6743,0.003908,0.049891,0.00067725,50.0,
L0072,44,45,66,38.485,False,"[[622.56, 266.52], [633.12, 267.84], [637.44, 265.8], [660.0, 270.6]]",actual,3.8485,0.00265,0.033838,0.00045934,50.0,
L0073,45,46,66,58.338,False,"[[660.0, 270.6], [667.08, 282.12], [670.68, 297.0], [680.64, 308.64], [682.68, 322.68]]",actual,5.8338,0.004018,0.051294,0.00069629,50.0,
L0074,48,49,66,46.83,False,"[[280.56, 364.8], [289.8, 364.8], [304.8, 369.48], [309.84, 357.24], [301.2, 357.24]]",actual,4.683,0.003225,0.041175,0.00055894,50.0,
L0075,50,51,66,13.576,False,"[[478.56, 285.72], [476.64, 299.16]]",actual,1.3576,0.000935,0.011937,0.00016204,50.0,
L0076,53,54,66,35.283,False,"[[537.96, 367.92], [573.24, 368.4]]",actual,3.5283,0.00243,0.031022,0.00042112,50.0,
L0077,55,56,66,21.36,False,"[[723.84, 139.56], [724.182, 139.56], [724.525, 139.56], [724.87, 139.56], [725.217, 139.56], [725.567, 139.56], [725.921, 139.56], [726.28, 139.56], [726.645, 139.56], [727.016, 139.56], [727.395, 139.56], [727.782, 139.56], [728.177, 139.56], [728.583, 139.56], [728.998, 139.56], [729.426, 139.56], [729.865, 139.56], [730.317, 139.56], [730.783, 139.56], [731.264, 139.56], [731.76, 139.56], [732.296, 139.56], [732.891, 139.56], [733.538, 139.56], [734.229, 139.56], [734.957, 139.56], [735.714, 139.56], [736.493, 139.56], [737.286, 139.56], [738.086, 139.56], [738.885, 139.56], [739.676, 139.56], [740.452, 139.56], [741.204, 139.56], [741.927, 139.56], [742.611, 139.56], [743.249, 139.56], [743.835, 139.56], [744.36, 139.56], [744.818, 139.56], [745.2, 139.56]]",actual,2.136,0.001471,0.018781,0.00025494,50.0,
L0078,55,65,66,55.826,False,"[[722.28, 142.32], [736.8, 142.32], [739.56, 159.24], [734.16, 173.28], [725.04, 173.28]]",actual,5.5826,0.003845,0.049085,0.00066631,50.0,
L0079,55,247,66,10.452,False,"[[724.92, 152.76], [727.2, 142.56]]",actual,1.0452,0.00072,0.00919,0.00012475,50.0,
L0080,56,64,66,48.474,False,"[[747.12, 98.04], [751.56, 94.92], [751.92, 119.04], [747.84, 137.52]]",actual,4.8474,0.003338,0.042621,0.00057856,50.0,
433B,57,110,66,25.769,False,"[[305.64, 1067.281], [309.96, 1076.401], [324.96, 1071.841]]",actual,2.5769,0.001775,0.022657,0.00030756,50.0,
424L,57,110,66,11.625,False,"[[309.0, 1065.841], [320.52, 1064.281]]",actual,1.1625,0.000801,0.010221,0.00013875,50.0,
456C,58,149,66,39.419,False,"[[376.8, 826.08], [386.76, 849.0], [391.2, 852.0], [393.96, 860.64]]",actual,3.9419,0.002715,0.034659,0.00047048,50.0,
431B,59,60,66,87.503,False,"[[313.8, 905.76], [322.68, 927.6], [321.96, 933.72], [312.84, 938.88], [310.56, 945.0], [307.92, 958.921], [307.92, 980.161], [313.2, 981.001]]",actual,8.7503,0.006026,0.076937,0.00104439,50.0,
L0081,59,74,66,145.149,False,"[[316.2, 905.76], [327.96, 931.2], [339.84, 932.04], [348.12, 956.161], [360.0, 956.521], [360.039, 957.356], [360.085, 958.238], [360.137, 959.162], [360.194, 960.123], [360.255, 961.115], [360.32, 962.133], [360.387, 963.171], [360.457, 964.226], [360.528, 965.291], [360.6, 966.361], [360.672, 967.431], [360.743, 968.496], [360.813, 969.55], [360.88, 970.589], [360.945, 971.607], [361.006, 972.599], [361.063, 973.56], [361.115, 974.484], [361.161, 975.366], [361.2, 976.201], [367.8, 1000.321], [380.28, 1019.761]]",actual,14.5149,0.009996,0.127622,0.00173242,50.0,
L0082,59,122,66,15.706,False,"[[308.64, 902.16], [312.12, 897.48], [321.6, 894.72]]",actual,1.5706,0.001082,0.013809,0.00018746,50.0,
L0083,61,62,66,11.542,False,"[[147.36, 991.441], [146.64, 1002.961]]",actual,1.1542,0.000795,0.010148,0.00013776,50.0,
L0084,63,64,66,59.269,False,"[[747.12, 37.8], [751.2, 91.32], [746.64, 94.56]]",actual,5.9269,0.004082,0.052112,0.0007074,50.0,
L0085,66,89,66,110.342,False,"[[557.4, 425.88], [549.36, 426.0], [548.76, 439.92], [543.24, 477.12], [545.64, 481.68], [545.587, 483.965], [545.535, 486.249], [545.486, 488.531], [545.437, 490.812], [545.391, 493.091], [545.345, 495.37], [545.301, 497.648], [545.258, 499.926], [545.216, 502.203], [545.175, 504.48], [545.135, 506.757], [545.096, 509.034], [545.057, 511.312], [545.019, 513.59], [544.982, 515.869], [544.945, 518.149], [544.908, 520.429], [544.872, 522.711], [544.836, 524.995], [544.8, 527.28]]",actual,11.0342,0.007599,0.097018,0.00131698,50.0,
L0086,67,68,66,89.928,False,"[[280.56, 311.76], [279.48, 323.04], [281.16, 335.88], [279.48, 343.92], [281.16, 349.56], [279.84, 380.04], [272.4, 399.72]]",actual,8.9928,0.006193,0.079069,0.00107333,50.0,
L0087,67,101,66,67.851,False,"[[223.08, 296.16], [254.76, 294.84], [268.56, 299.64], [278.28, 299.4], [278.334, 299.994], [278.388, 300.588], [278.442, 301.182], [278.496, 301.775], [278.55, 302.368], [278.604, 302.961], [278.658, 303.553], [278.712, 304.144], [278.766, 304.735], [278.82, 305.325], [278.874, 305.914], [278.928, 306.502], [278.982, 307.089], [279.036, 307.675], [279.09, 308.259], [279.144, 308.843], [279.198, 309.424], [279.252, 310.005], [279.306, 310.583], [279.36, 311.16]]",actual,6.7851,0.004673,0.059658,0.00080983,50.0,
L0088,68,94,66,118.697,False,"[[273.24, 399.72], [306.12, 436.2], [317.64, 430.56], [336.6, 437.4], [373.08, 434.4]]",actual,11.8697,0.008175,0.104364,0.0014167,50.0,
L0089,68,95,66,174.517,False,"[[272.4, 400.2], [309.0, 410.04], [345.72, 395.04], [374.52, 386.88], [379.08, 378.72], [397.8, 370.92], [414.96, 359.16], [425.76, 357.6], [424.44, 352.08]]",actual,17.4517,0.012019,0.153444,0.00208294,50.0,
L0090,68,96,66,69.205,False,"[[273.24, 405.36], [303.36, 438.12], [282.48, 451.32]]",actual,6.9205,0.004766,0.060848,0.00082599,50.0,
L0091,68,123,66,65.013,False,"[[274.44, 398.52], [252.48, 433.08], [237.84, 433.08], [229.8, 438.0]]",actual,6.5013,0.004477,0.057162,0.00077596,50.0,
4707,69,151,66,53.602,False,"[[176.76, 680.16], [179.28, 685.2], [195.84, 693.12], [210.84, 694.68], [217.44, 695.04], [217.44, 702.96]]",actual,5.3602,0.003692,0.047129,0.00063976,50.0,
L0092,69,316,33,26.88,False,"[[215.16, 724.2], [219.24, 724.2], [219.24, 701.4]]",actual,2.688,0.013995,0.096264,8.782e-05,20.0,
L0093,70,71,66,59.609,False,"[[352.08, 857.64], [360.24, 861.48], [377.28, 878.88], [381.36, 874.08], [384.84, 879.84], [397.44, 875.88]]",actual,5.9609,0.004105,0.052411,0.00071146,50.0,
L0094,70,72,66,33.421,False,"[[345.84, 865.2], [348.48, 874.68], [361.8, 883.32], [369.12, 880.92]]",actual,3.3421,0.002302,0.029385,0.00039889,50.0,
421F,71,160,66,13.745,False,"[[385.44, 879.48], [389.28, 884.76], [396.48, 885.24]]",actual,1.3745,0.000947,0.012085,0.00016405,50.0,
424F,74,97,66,83.562,False,"[[360.36, 949.92], [367.2, 950.16], [368.76, 955.921], [364.32, 956.161], [365.88, 975.841], [372.0, 999.241], [383.88, 1018.201]]",actual,8.3562,0.005755,0.073472,0.00099735,50.0,
L0095,75,76,66,144.956,False,"[[174.12, 986.281], [174.12, 1000.561], [164.52, 1006.561], [164.52, 1041.001], [170.88, 1051.441], [138.12, 1068.001], [130.68, 1085.161], [130.68, 1102.441]]",actual,14.4956,0.009983,0.127452,0.00173011,50.0,
432G,75,77,66,74.173,False,"[[102.6, 985.561], [126.6, 994.921], [149.88, 991.801], [164.64, 986.161], [173.76, 985.921]]",actual,7.4173,0.005108,0.065216,0.00088529,50.0,
4303,75,84,66,45.51,False,"[[196.68, 949.08], [174.48, 973.201], [174.466, 973.923], [174.461, 974.617], [174.463, 975.284], [174.471, 975.929], [174.486, 976.555], [174.505, 977.166], [174.528, 977.764], [174.555, 978.352], [174.584, 978.935], [174.615, 979.516], [174.647, 980.097], [174.679, 980.683], [174.71, 981.277], [174.74, 981.881], [174.767, 982.499], [174.791, 983.135], [174.811, 983.792], [174.827, 984.473], [174.837, 985.182], [174.84, 985.921]]",actual,4.551,0.003134,0.040015,0.00054318,50.0,
4304,77,315,33,32.867,False,"[[98.04, 958.201], [100.32, 976.441], [105.12, 980.881], [100.2, 987.121]]",actual,3.2867,0.017113,0.117706,0.00010738,20.0,
425N,78,79,66,47.056,False,"[[160.8, 830.16], [172.68, 852.96], [186.72, 869.04]]",actual,4.7056,0.003241,0.041374,0.00056163,50.0,
4508,78,82,66,79.75,False,"[[217.68, 829.32], [212.76, 822.48], [205.8, 822.48], [205.08, 819.72], [200.16, 819.72], [198.72, 816.24], [186.12, 814.2], [179.76, 819.72], [177.0, 825.24], [170.64, 825.24], [170.64, 833.4], [160.8, 828.6]]",actual,7.975,0.005492,0.07012,0.00095185,50.0,
L0096,80,81,66,76.297,False,"[[474.48, 471.12], [451.92, 490.32], [455.4, 503.16], [460.8, 511.08], [468.36, 509.04], [471.6, 515.04], [470.04, 524.04]]",actual,7.6297,0.005255,0.067084,0.00091064,50.0,
L0097,81,133,66,80.836,False,"[[473.76, 524.52], [475.56, 515.04], [483.48, 524.76], [485.16, 535.2], [493.68, 533.04], [503.16, 532.8], [513.84, 528.96], [531.72, 533.52]]",actual,8.0836,0.005567,0.071075,0.00096481,50.0,
4305,84,100,66,16.284,False,"[[176.64, 951.481], [186.0, 951.601], [192.24, 954.601]]",actual,1.6284,0.001121,0.014318,0.00019436,50.0,
L0098,84,182,66,17.025,False,"[[210.24, 936.0], [223.2, 947.04]]",actual,1.7025,0.001173,0.014969,0.0002032,50.0,
431D,84,183,66,16.418,False,"[[185.88, 938.88], [191.52, 939.0], [199.2, 946.56]]",actual,1.6418,0.001131,0.014435,0.00019596,50.0,
L0099,85,86,66,46.32,False,"[[334.92, 555.96], [332.16, 564.6], [328.44, 568.92], [328.402, 569.313], [328.361, 569.699], [328.317, 570.079], [328.271, 570.454], [328.222, 570.825], [328.172, 571.192], [328.12, 571.557], [328.068, 571.919], [328.014, 572.28], [327.96, 572.64], [327.906, 573.0], [327.852, 573.361], [327.8, 573.723], [327.748, 574.088], [327.697, 574.455], [327.649, 574.826], [327.603, 575.201], [327.559, 575.581], [327.518, 575.967], [327.48, 576.36], [311.04, 571.68], [304.56, 574.2]]",actual,4.632,0.00319,0.040727,0.00055285,50.0,
L0100,85,88,66,22.18,False,"[[334.92, 555.12], [341.88, 551.4], [356.16, 550.92]]",actual,2.218,0.001528,0.019502,0.00026473,50.0,
493B,86,87,66,44.609,False,"[[305.64, 577.2], [311.04, 575.52], [325.92, 579.6], [323.16, 592.2], [318.36, 601.68]]",actual,4.4609,0.003072,0.039222,0.00053243,50.0,
L0101,88,109,66,41.691,False,"[[372.84, 554.16], [392.64, 553.44], [397.8, 556.8], [397.8, 572.52]]",actual,4.1691,0.002871,0.036657,0.0004976,50.0,
L0102,88,187,66,12.0,False,"[[373.08, 556.44], [376.44, 567.96]]",actual,1.2,0.000826,0.010551,0.00014323,50.0,
L0103,88,296,66,26.474,False,"[[387.36, 553.44], [387.36, 553.313], [387.36, 553.185], [387.36, 553.055], [387.36, 552.924], [387.36, 552.791], [387.36, 552.658], [387.36, 552.524], [387.36, 552.39], [387.36, 552.255], [387.36, 552.12], [387.36, 551.985], [387.36, 551.85], [387.36, 551.716], [387.36, 551.582], [387.36, 551.449], [387.36, 551.316], [387.36, 551.185], [387.36, 551.055], [387.36, 550.927], [387.36, 550.8], [395.52, 550.56], [403.08, 554.64], [410.16, 554.64]]",actual,2.6474,0.001823,0.023277,0.00031598,50.0,
L0104,89,90,66,70.19,False,"[[545.52, 527.28], [560.52, 530.52], [585.0, 543.0], [600.0, 552.96], [600.329, 552.961], [600.703, 552.963], [601.115, 552.967], [601.561, 552.973], [602.036, 552.979], [602.536, 552.986], [603.055, 552.994], [603.588, 553.002], [604.132, 553.011], [604.68, 553.02], [605.228, 553.029], [605.772, 553.038], [606.305, 553.046], [606.824, 553.054], [607.324, 553.061], [607.799, 553.068], [608.245, 553.073], [608.657, 553.077], [609.03, 553.079], [609.36, 553.08]]",actual,7.019,0.004834,0.061714,0.00083775,50.0,
L0105,89,91,66,78.792,False,"[[543.96, 527.28], [582.84, 546.72], [597.72, 555.24], [606.0, 561.48], [611.64, 566.88]]",actual,7.8792,0.005426,0.069278,0.00094042,50.0,
L0106,89,104,66,79.403,False,"[[545.04, 528.12], [576.48, 514.56], [596.16, 517.44], [618.0, 530.16]]",actual,7.9403,0.005469,0.069815,0.00094771,50.0,
L0107,92,93,66,46.641,False,"[[278.28, 299.16], [275.88, 296.04], [278.28, 276.84], [280.2, 272.76], [282.0, 264.12], [285.24, 261.0], [285.257, 260.713], [285.273, 260.427], [285.286, 260.144], [285.299, 259.861], [285.309, 259.581], [285.319, 259.301], [285.327, 259.023], [285.334, 258.746], [285.34, 258.47], [285.345, 258.195], [285.349, 257.921], [285.352, 257.648], [285.355, 257.375], [285.357, 257.103], [285.358, 256.832], [285.359, 256.561], [285.36, 256.29], [285.36, 256.02], [285.36, 255.75], [285.36, 255.48]]",actual,4.6641,0.003212,0.041009,0.00055668,50.0,
L0108,92,131,66,76.856,False,"[[318.0, 246.84], [320.52, 252.0], [312.72, 264.84], [280.68, 277.2], [280.585, 278.28], [280.48, 279.36], [280.366, 280.44], [280.245, 281.52], [280.117, 282.6], [279.984, 283.68], [279.847, 284.76], [279.707, 285.84], [279.564, 286.92], [279.42, 288.0], [279.276, 289.08], [279.133, 290.16], [278.993, 291.24], [278.856, 292.32], [278.722, 293.4], [278.595, 294.48], [278.474, 295.56], [278.36, 296.64], [278.255, 297.72], [278.16, 298.8]]",actual,7.6856,0.005293,0.067575,0.00091731,50.0,
L0109,93,312,33,40.816,False,"[[282.36, 255.0], [276.96, 255.0], [274.56, 247.08], [274.56, 246.361], [274.56, 245.644], [274.56, 244.928], [274.56, 244.213], [274.56, 243.501], [274.56, 242.789], [274.56, 242.079], [274.56, 241.37], [274.56, 240.662], [274.56, 239.955], [274.56, 239.249], [274.56, 238.544], [274.56, 237.839], [274.56, 237.135], [274.56, 236.432], [274.56, 235.729], [274.56, 235.026], [274.56, 234.324], [274.56, 233.622], [274.56, 232.92], [263.76, 225.72]]",actual,4.0816,0.021251,0.146173,0.00013335,20.0,
L0110,95,128,66,15.24,False,"[[425.76, 345.0], [441.0, 345.0]]",actual,1.524,0.00105,0.0134,0.0001819,50.0,
432B,98,99,66,19.374,False,"[[230.16, 957.241], [221.64, 974.641]]",actual,1.9374,0.001334,0.017035,0.00023124,50.0,
L0111,102,103,66,71.78,False,"[[634.08, 544.68], [678.48, 540.84], [694.56, 551.52], [701.88, 548.52]]",actual,7.178,0.004944,0.063112,0.00085673,50.0,
L0112,102,104,66,23.318,False,"[[618.0, 530.16], [634.8, 541.8], [634.8, 544.68]]",actual,2.3318,0.001606,0.020502,0.00027831,50.0,
L0113,102,146,66,18.048,False,"[[634.92, 543.96], [632.88, 550.08], [634.92, 553.92], [632.52, 560.76]]",actual,1.8048,0.001243,0.015869,0.00021541,50.0,
L0114,103,162,66,120.189,False,"[[702.24, 547.8], [709.68, 580.8], [717.84, 588.72], [726.0, 604.44], [726.72, 613.08], [737.64, 624.84], [738.36, 639.0], [744.48, 645.36], [748.56, 654.0]]",actual,12.0189,0.008277,0.105676,0.00143451,50.0,
L0115,104,161,66,13.339,False,"[[615.84, 514.56], [613.92, 527.76]]",actual,1.3339,0.000919,0.011728,0.00015921,50.0,
481C,105,106,66,24.216,False,"[[439.08, 625.44], [448.68, 638.16], [456.96, 638.16]]",actual,2.4216,0.001668,0.021292,0.00028903,50.0,
L0116,107,108,66,38.902,False,"[[437.88, 597.48], [440.28, 586.56], [444.96, 588.48], [443.76, 602.4], [450.84, 607.44]]",actual,3.8902,0.002679,0.034204,0.00046431,50.0,
L0117,112,113,66,19.299,False,"[[297.48, 912.36], [304.44, 912.36], [306.0, 924.6]]",actual,1.9299,0.001329,0.016969,0.00023034,50.0,
L0118,114,115,66,69.123,False,"[[546.36, 481.92], [615.48, 481.32]]",actual,6.9123,0.004761,0.060776,0.00082501,50.0,
L0119,115,132,66,68.259,False,"[[617.76, 485.16], [617.76, 492.6], [631.56, 491.64], [631.596, 491.226], [631.632, 490.812], [631.668, 490.398], [631.704, 489.984], [631.74, 489.57], [631.776, 489.156], [631.812, 488.742], [631.848, 488.328], [631.884, 487.914], [631.92, 487.5], [631.956, 487.086], [631.992, 486.672], [632.028, 486.258], [632.064, 485.844], [632.1, 485.43], [632.136, 485.016], [632.172, 484.602], [632.208, 484.188], [632.244, 483.774], [632.28, 483.36], [642.48, 476.88], [651.12, 479.64], [662.64, 466.44]]",actual,6.8259,0.004701,0.060017,0.0008147,50.0,
L0120,116,117,66,31.872,False,"[[354.24, 358.8], [358.32, 364.32], [364.56, 360.84], [374.04, 363.48], [381.48, 366.48]]",actual,3.1872,0.002195,0.028023,0.00038041,50.0,
L0121,116,243,66,14.758,False,"[[363.84, 348.96], [357.24, 362.16]]",actual,1.4758,0.001016,0.012976,0.00017614,50.0,
L0122,117,118,66,16.093,False,"[[381.48, 366.48], [396.84, 371.28]]",actual,1.6093,0.001108,0.01415,0.00019208,50.0,
L0123,119,120,66,97.43,False,"[[385.8, 217.8], [384.36, 234.36], [388.2, 236.04], [389.64, 247.2], [387.36, 251.52], [387.36, 257.64], [385.92, 262.8], [392.76, 275.64], [402.6, 287.76], [402.875, 288.136], [403.226, 288.644], [403.644, 289.269], [404.122, 289.995], [404.649, 290.809], [405.219, 291.696], [405.822, 292.641], [406.45, 293.629], [407.093, 294.647], [407.745, 295.68], [408.396, 296.713], [409.037, 297.731], [409.66, 298.719], [410.257, 299.665], [410.818, 300.551], [411.336, 301.365], [411.802, 302.092], [412.207, 302.716], [412.542, 303.224], [412.8, 303.6]]",actual,9.743,0.00671,0.085665,0.00116287,50.0,
L0124,119,311,33,114.4,False,"[[308.64, 166.56], [308.64, 177.12], [329.64, 181.68], [349.92, 193.8], [354.24, 213.6], [375.72, 227.04], [385.8, 218.64]]",actual,11.44,0.059564,0.409697,0.00037374,20.0,
L0125,121,131,66,76.44,False,"[[318.84, 247.56], [320.88, 246.0], [323.52, 250.68], [342.12, 243.6], [369.36, 246.72], [387.36, 257.88]]",actual,7.644,0.005264,0.06721,0.00091235,50.0,
L0126,123,124,66,12.36,False,"[[229.8, 438.0], [217.44, 438.0]]",actual,1.236,0.000851,0.010867,0.00014752,50.0,
L0127,124,295,66,13.679,False,"[[219.12, 439.44], [217.32, 453.0]]",actual,1.3679,0.000942,0.012027,0.00016326,50.0,
L0128,124,313,33,38.07,False,"[[183.84, 444.84], [183.966, 444.552], [184.092, 444.264], [184.218, 443.976], [184.345, 443.689], [184.472, 443.402], [184.599, 443.115], [184.727, 442.829], [184.856, 442.544], [184.985, 442.259], [185.115, 441.975], [185.246, 441.692], [185.378, 441.41], [185.511, 441.129], [185.645, 440.849], [185.781, 440.571], [185.917, 440.293], [186.056, 440.018], [186.195, 439.743], [186.337, 439.471], [186.48, 439.2], [190.32, 438.72], [210.72, 444.0], [216.0, 439.56]]",actual,3.807,0.019822,0.136339,0.00012437,20.0,
424J,125,126,66,14.64,False,"[[364.08, 925.8], [357.24, 925.8], [357.24, 933.6]]",actual,1.464,0.001008,0.012872,0.00017473,50.0,
L0129,129,130,66,35.037,False,"[[200.04, 253.2], [202.32, 258.24], [205.2, 255.24], [208.68, 254.88], [211.8, 257.4], [216.0, 255.48], [221.28, 255.96], [221.76, 258.12], [227.04, 260.28]]",actual,3.5037,0.002413,0.030806,0.00041818,50.0,
L0130,134,135,66,13.732,False,"[[479.16, 545.76], [480.24, 536.76], [484.68, 535.32]]",actual,1.3732,0.000946,0.012074,0.0001639,50.0,
L0131,136,137,66,22.461,False,"[[504.72, 564.72], [515.76, 584.28]]",actual,2.2461,0.001547,0.019749,0.00026808,50.0,
495B,140,141,66,21.72,False,"[[387.96, 616.32], [387.96, 628.44], [378.36, 628.44]]",actual,2.172,0.001496,0.019097,0.00025924,50.0,
L0132,144,145,66,33.735,False,"[[348.6, 462.24], [353.52, 460.56], [356.76, 465.36], [365.64, 467.04], [370.44, 479.88]]",actual,3.3735,0.002323,0.029661,0.00040264,50.0,
L0133,147,148,66,13.576,False,"[[647.04, 543.24], [648.96, 556.68]]",actual,1.3576,0.000935,0.011937,0.00016204,50.0,
